<!doctype html>
<html lang="vi">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Giới thiệu chương trình mô đun; Giới thiệu chung về PLC LOGO · Điều khiển lập trình cỡ nhỏ</title>
<link rel="stylesheet" href="../../../assets/site.css">
<link rel="stylesheet" href="../assets/course.css">
</head>
<body class="c-body" data-audience="student">
<a class="ds-skip-link" href="#main">Bỏ qua điều hướng</a>
<header class="c-top"><a class="c-brand" href="../index.html">PLC LOGO! · ZEN</a><nav class="c-nav" aria-label="Chính"><a href="../index.html">Tổng quan</a><a href="../lich.html">Lịch học</a><a href="../tra-cuu.html">Tra cứu</a></nav><span class="c-badge" data-kind="draft">Bản nháp</span></header>
<div class="c-layout"><aside class="c-toc"><nav aria-label="Mục lục"><ol><li><a href="#muc-tieu">Mục tiêu</a></li><li><a href="#B1-s1">Mô đun này học gì và được đánh giá thế nào</a></li><li><a href="#B1-s2">LOGO! là gì và dùng vào việc gì</a></li><li><a href="#B1-s3">Đọc ký hiệu trên vỏ và chọn đúng model</a></li><li><a href="#B1-s4">Sơ đồ nối dây ngõ vào và ngõ ra: relay và transistor</a></li><li><a href="#B1-s5">Mở rộng ngõ vào/ra và cách đánh địa chỉ</a></li><li><a href="#B1-s6">Trình tự đấu nối an toàn trước khi cấp điện</a></li><li><a href="#vi-du">Ví dụ mẫu</a></li><li><a href="#thuc-hanh">Thực hành</a></li><li><a href="#tu-kiem-tra">Tự kiểm tra</a></li></ol></nav></aside><main id="main" class="c-main">
<div class="c-hero"><p class="c-kicker">B1 · Mở đầu + Chương 1</p><h1>Giới thiệu chương trình mô đun; Giới thiệu chung về PLC LOGO</h1><p class="c-lede">Bạn nắm kế hoạch và cách tính điểm của mô đun, rồi đọc được ký hiệu trên vỏ LOGO!, chọn đúng model, đấu nguồn, ngõ vào và ngõ ra relay hoặc transistor an toàn, và tính số module mở rộng cùng địa chỉ ngõ vào/ra.</p><dl class="c-meta"><dt>Lịch</dt><dd><a href="../tuan/W01.html">tuần 1</a></dd><dt>Lý thuyết</dt><dd>1 giờ</dd><dt>Thực hành</dt><dd>3 giờ</dd></dl></div>
<section class="c-section" id="muc-tieu"><h2>Mục tiêu</h2><div class="c-prose"><ul><li>Nêu được cấu trúc, lịch 15 tuần, các mốc kiểm tra và công thức tính điểm của mô đun.</li><li>Liệt kê được ba nhóm ứng dụng của LOGO! và nêu được lợi ích so với mạch rơ-le cứng.</li><li>Giải mã được mã model LOGO! (điện áp, relay hay transistor, đồng hồ, màn hình) và chọn model theo điện áp nguồn và loại tải.</li><li>So sánh được ngõ ra relay và transistor về cách ly, điện áp tải và dòng tải tối đa, kèm điều kiện (thuần trở/tải cảm).</li><li>Đấu đúng nguồn, ngõ vào, ngõ ra relay (và vẽ đúng ngõ ra transistor) theo trình tự an toàn: cắt nguồn, kiểm tra nhãn, đo trước khi cấp điện.</li><li>Tính được số module DM8 cần thêm cho một yêu cầu vào/ra và xác định địa chỉ ngõ vào/ra của từng module.</li></ul></div></section>
<section class="c-section" id="B1-s1"><h2>Mô đun này học gì và được đánh giá thế nào</h2><div class="c-prose"><p><strong>Mô đun &quot;Điều khiển lập trình cỡ nhỏ&quot;</strong> dạy bạn dùng hai loại bộ điều khiển logic nhỏ gọn (programmable relay): Siemens LOGO! và Omron ZEN. Bạn đã học Khí cụ điện, Trang bị điện và PLC, nên mô đun này đi thẳng vào việc: chọn thiết bị, đấu nối an toàn, lập trình bằng ngôn ngữ khối chức năng (FBD) và chạy thử trên kit thật.</p>
<p><strong>Khung thời gian.</strong> Tổng 60 giờ: 14 giờ lý thuyết, 42 giờ thực hành, 4 giờ thi kết thúc mô đun. Học trong 15 tuần, mỗi tuần một buổi 4 giờ. Tuần 1 đến 10 học LOGO! (bài B1 đến B6), tuần 11 đến 14 học ZEN (bài B7 đến B9), tuần 15 thi.</p>
<p><strong>Bạn sẽ làm được gì khi kết thúc.</strong> Nhận biết ngõ vào/ra của LOGO! và ZEN; mô tả các thành phần phần mềm và các lệnh; lập trình được hệ thống điều khiển cơ bản; kết nối nguồn và thiết bị ngoài đúng và an toàn; cẩn thận, chính xác, giữ an toàn cho người và thiết bị.</p>
<p><strong>Cách tính điểm.</strong> Điểm kiểm tra thường xuyên có hệ số 1, điểm kiểm tra định kỳ có hệ số 2. Có hai kiểm tra định kỳ (KTĐK) thực hành trên kit: KTĐK1 ở tuần 10 (LOGO!, phạm vi B1 đến B6) và KTĐK2 ở tuần 14 (ZEN, phạm vi B7 đến B9). Điểm trung bình kiểm tra (ĐTBKT) = (tổng điểm thường xuyên × 1 + tổng điểm định kỳ × 2) chia cho (số bài thường xuyên + 2 × số bài định kỳ). <strong>Điểm mô đun = 0,4 × ĐTBKT + 0,6 × điểm thi kết thúc.</strong> Thang 10, làm tròn 1 chữ số thập phân, đạt khi từ 5,0 trở lên.</p>
<p><strong>Điều kiện dự thi.</strong> Đi học từ 80% số giờ trở lên <strong>và</strong> ĐTBKT từ 5,0 trở lên. Thiếu một trong hai điều kiện là không được dự thi, dù điểm trung bình các bài khác cao.</p>
</div><table class="c-table"><caption>Lịch đánh giá của mô đun (lịch lớp CĐ9+ K5, học kỳ I năm học 2026-2027)</caption><thead><tr><th scope="col">Mốc</th><th scope="col">Tuần</th><th scope="col">Hình thức</th><th scope="col">Phạm vi</th><th scope="col">Vai trò trong điểm</th></tr></thead><tbody><tr><td>KTĐK1</td><td>10</td><td>Thực hành trên kit LOGO! theo phiếu chấm (1 giờ)</td><td>B1 đến B6</td><td>Hệ số 2 trong ĐTBKT</td></tr><tr><td>KTĐK2</td><td>14</td><td>Thực hành trên kit ZEN theo phiếu chấm (1 giờ)</td><td>B7 đến B9</td><td>Hệ số 2 trong ĐTBKT</td></tr><tr><td>Thi kết thúc mô đun</td><td>15</td><td>Thực hành/tích hợp, tối thiểu 2 giáo viên chấm độc lập (4 giờ)</td><td>B1 đến B9</td><td>Chiếm 0,6 điểm mô đun</td></tr><tr><td>Kiểm tra thường xuyên</td><td>Suốt học kỳ</td><td>Câu hỏi, phiếu thực hành các buổi</td><td>Theo bài</td><td>Hệ số 1 trong ĐTBKT</td></tr></tbody></table><div class="c-quiz" data-key="B1-s1-checks"><h3>Kiểm tra nhanh</h3><div class="c-mcq" id="B1-c1" data-answer="1"><p class="c-mcq-prompt">Bạn có ĐTBKT là 6,0 và điểm thi kết thúc là 8,0. Điểm mô đun được tính theo cách nào?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">(6,0 + 8,0) / 2 = 7,0, vì hai điểm có vai trò như nhau</button><div class="c-mcq-feedback" hidden>Sai: điểm thi và điểm kiểm tra không có trọng số bằng nhau, nên không lấy trung bình cộng.</div></li><li><button type="button" class="c-mcq-option" data-index="1">0,4 × 6,0 + 0,6 × 8,0 = 7,2</button><div class="c-mcq-feedback" hidden>Đúng: điểm kiểm tra chiếm 0,4 và điểm thi kết thúc chiếm 0,6, cho 2,4 + 4,8 = 7,2.</div></li><li><button type="button" class="c-mcq-option" data-index="2">0,6 × 6,0 + 0,4 × 8,0 = 6,8, vì điểm quá trình quan trọng hơn</button><div class="c-mcq-feedback" hidden>Sai: đã đảo hai trọng số. Điểm thi kết thúc mới là phần chiếm 0,6.</div></li></ol></div><div class="c-mcq" id="B1-c2" data-answer="2"><p class="c-mcq-prompt">Một bạn đi học đủ 95% số giờ nhưng ĐTBKT chỉ đạt 4,8. Bạn đó có được dự thi kết thúc mô đun không?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Được, vì chuyên cần cao hơn 80% là đủ điều kiện</button><div class="c-mcq-feedback" hidden>Sai: chuyên cần chỉ là một trong hai điều kiện, chưa đủ.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Được, vì điểm thi 0,6 sẽ &quot;kéo&quot; điểm lên nên không cần xét ĐTBKT</button><div class="c-mcq-feedback" hidden>Sai: ĐTBKT là điều kiện để được vào phòng thi, không phải chờ điểm thi bù lại.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Không, vì phải thỏa mãn đồng thời chuyên cần từ 80% và ĐTBKT từ 5,0</button><div class="c-mcq-feedback" hidden>Đúng: cả hai điều kiện phải đạt cùng lúc, ĐTBKT 4,8 chưa đạt 5,0.</div></li></ol></div><p class="c-quiz-score" aria-live="polite"></p><button type="button" class="c-quiz-reset">Làm lại</button></div></section>
<section class="c-section" id="B1-s2"><h2>LOGO! là gì và dùng vào việc gì</h2><div class="c-prose"><p><strong>LOGO!</strong> là mô-đun logic (logic module) của Siemens dành cho các bài toán điều khiển đơn giản: đèn cầu thang, chiếu sáng nhà xưởng, băng tải ngắn, bơm cấp nước, chuông báo. Một thiết bị nhỏ thay cho cả một dãy rơ-le trung gian, rơ-le thời gian và dây nối trong tủ, nên giảm chi phí, số mối nối và không gian tủ.</p>
<p><strong>Vì sao dùng thay mạch rơ-le cứng?</strong> Trong mạch rơ-le cứng, muốn đổi thời gian trễ từ 30 giây thành 45 giây bạn phải chỉnh hoặc thay rơ-le thời gian; muốn thêm một nút nhấn song song bạn phải đi dây thêm. Với LOGO!, hai việc đó là sửa chương trình trong phần mềm <strong>LOGO!Soft Comfort</strong> rồi nạp xuống. Mạch &quot;S1 song song S2 cùng điều khiển một đèn&quot; trở thành một khối <strong>OR</strong> trong chương trình (xem mô phỏng bên dưới).</p>
<p><strong>Phần cứng tích hợp sẵn</strong>: nguồn nuôi, bộ định thời (timer), tạo xung, đồng hồ thời gian thực (ngày/tuần/tháng/năm) ở các loại có đồng hồ, vùng nhớ trung gian (marker), cổng nối với máy tính; nhiều loại có màn hình và phím để xem/sửa ngay trên thiết bị.</p>
<p><strong>Phân loại theo điện áp nguồn/ngõ vào</strong>: 12 VDC, 24 VDC, 24 VAC/DC và 115/230 VAC. <strong>Phân loại theo ngõ ra</strong>: relay hoặc transistor. Mỗi loại có điện áp và loại tải phù hợp riêng, và đây là chỗ dễ nhầm nhất khi mới học (xem mục 3 và 4).</p>
<p><strong>Mở rộng</strong>: ghép thêm module số (DM) hoặc tương tự (AM) để tăng số ngõ vào/ra. Số lượng tối đa phụ thuộc thế hệ thiết bị, tra catalogue của đúng model bạn dùng.</p>
<blockquote>
<p><strong>Lưu ý an toàn</strong>: LOGO! là thiết bị điều khiển, <strong>không</strong> thay thế mạch dừng khẩn cấp và các thiết bị bảo vệ (cầu chì, rơ-le nhiệt, aptomat) của hệ thống. Nút dừng khẩn cấp phải cắt điện bằng phần cứng, độc lập với chương trình.</p>
</blockquote>
<p><strong>Kit dùng trong mô đun này (giả định, giáo viên sẽ xác nhận):</strong> LOGO! 12/24RCE (8 ngõ vào số, 4 ngõ ra relay) cùng module mở rộng DM8 12/24R (4 vào, 4 ra relay), lập trình bằng LOGO!Soft Comfort V8.4 ngôn ngữ FBD.</p>
</div><div class="c-sim" id="B1-s2-sim"><h3>Minh họa: hai nút nhấn song song điều khiển một đèn = khối OR</h3><script type="application/json" class="c-sim-spec">{"inputs": [{"id": "I1", "label": "S1 – nút nhấn", "mode": "momentary"}, {"id": "I2", "label": "S2 – nút nhấn", "mode": "momentary"}], "blocks": [{"id": "B001", "type": "OR", "in": ["I1", "I2"]}], "outputs": [{"id": "Q1", "label": "Đèn H1", "from": "B001"}], "chart": ["I1", "I2", "Q1"]}</script><p class="c-sim-note">Mô phỏng minh họa trên trình duyệt, không thay cho thử trên kit.</p></div><div class="c-quiz" data-key="B1-s2-checks"><h3>Kiểm tra nhanh</h3><div class="c-mcq" id="B1-c3" data-answer="1"><p class="c-mcq-prompt">Phát biểu nào về việc dùng LOGO! thay mạch rơ-le cứng là đúng?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">LOGO! chịu được dòng của động cơ công suất lớn nên có thể bỏ contactor</button><div class="c-mcq-feedback" hidden>Sai: ngõ ra LOGO! chỉ chịu dòng nhỏ (relay 10 A thuần trở/3 A tải cảm, transistor 0,3 A). Tải công suất lớn vẫn đi qua contactor.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Đổi thời gian trễ hoặc thêm điều kiện chỉ cần sửa chương trình, nhưng vẫn phải giữ thiết bị bảo vệ và nút dừng khẩn cấp bằng phần cứng</button><div class="c-mcq-feedback" hidden>Đúng: ưu điểm là linh hoạt bằng phần mềm; an toàn vẫn do thiết bị bảo vệ và mạch dừng khẩn cấp phần cứng đảm nhiệm.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Đã có chương trình dừng trong LOGO! nên có thể bỏ nút dừng khẩn cấp ngoài tủ</button><div class="c-mcq-feedback" hidden>Sai: chương trình có thể treo hoặc sai; dừng khẩn cấp phải cắt điện bằng phần cứng, không phụ thuộc chương trình.</div></li></ol></div><p class="c-quiz-score" aria-live="polite"></p><button type="button" class="c-quiz-reset">Làm lại</button></div></section>
<section class="c-section" id="B1-s3"><h2>Đọc ký hiệu trên vỏ và chọn đúng model</h2><div class="c-prose"><p>Mã model in trên vỏ cho biết gần như mọi thứ bạn cần trước khi cấp điện: <strong>nguồn và ngõ vào là bao nhiêu volt</strong>, <strong>ngõ ra là relay hay transistor</strong>, có đồng hồ và có màn hình hay không. Hãy tập đọc mã theo từng cụm.</p>
<p>Ví dụ <strong>LOGO! 230RCo</strong>: 230 (nguồn và ngõ vào 115/230 VAC), R (ngõ ra relay), C (có đồng hồ thời gian thực/định thời), o (không có màn hình). Còn <strong>LOGO! 24</strong> (không có chữ R) có ngõ ra <strong>transistor</strong>, nguồn 24 VDC.</p>
<p><strong>Cách đọc nhanh</strong>: nhìn con số đầu để biết điện áp, nhìn chữ R để biết relay hay transistor, rồi mới nhìn các chữ cái còn lại. Đọc nhầm chữ R dẫn tới chọn sai loại tải: relay đóng cắt được tải xoay chiều lẫn một chiều, còn transistor chỉ chịu dòng rất nhỏ.</p>
<p><strong>Điều kiện của dòng relay.</strong> Với LOGO! 12/24RCE, mỗi ngõ ra relay chịu tối đa 10 A khi tải thuần trở (đèn sợi đốt, điện trở sưởi) nhưng chỉ 3 A khi tải cảm (cuộn contactor, động cơ nhỏ). Relay không có bảo vệ ngắn mạch bên trong, nên phải lắp <strong>cầu chì ngoài</strong>.</p>
</div><table class="c-table"><caption>Giải mã các cụm ký hiệu trên vỏ LOGO!</caption><thead><tr><th scope="col">Cụm ký hiệu</th><th scope="col">Ý nghĩa</th><th scope="col">Ví dụ và lưu ý</th></tr></thead><tbody><tr><td>12</td><td>Nguồn và ngõ vào 12 VDC</td><td>12/24RCE chấp nhận nguồn một chiều trong dải 10,8 đến 28,8 V; không cấp xoay chiều 24 V vào loại chỉ DC</td></tr><tr><td>24</td><td>Nguồn và ngõ vào 24 VDC (một số loại 24 VAC/DC)</td><td>Đọc nhãn để biết loại chỉ DC hay AC/DC</td></tr><tr><td>230</td><td>Nguồn và ngõ vào 115/230 VAC</td><td>Điện áp lưới nguy hiểm; không đưa vào model 12/24 hoặc 24</td></tr><tr><td>R</td><td>Ngõ ra relay (có tiếp điểm cách ly)</td><td>Không có chữ R nghĩa là ngõ ra transistor</td></tr><tr><td>C</td><td>Có đồng hồ thời gian thực/định thời theo tuần</td><td>230RC có đồng hồ, 230R không có</td></tr><tr><td>E</td><td>Có cổng Ethernet (thế hệ LOGO! 8)</td><td>12/24RCE nối máy tính bằng cáp mạng RJ45</td></tr><tr><td>o (hoặc O)</td><td>Không có màn hình và phím</td><td>230RCo chỉ lập trình và theo dõi qua phần mềm</td></tr><tr><td>L</td><td>Biến thể có nhiều ngõ vào/ra hơn (theo giáo trình)</td><td>Số lượng cụ thể tra catalogue của model</td></tr><tr><td>DM / AM</td><td>Module mở rộng số / tương tự</td><td>DM8 có 8 điểm vào/ra số, AM2 có 2 ngõ vào tương tự</td></tr></tbody></table><div class="c-quiz" data-key="B1-s3-checks"><h3>Kiểm tra nhanh</h3><div class="c-mcq" id="B1-c4" data-answer="1"><p class="c-mcq-prompt">Nhãn trên vỏ ghi &quot;LOGO! 230RCo&quot;. Cách giải mã nào đúng?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Nguồn và ngõ vào 230 VDC, ngõ ra transistor, có màn hình</button><div class="c-mcq-feedback" hidden>Sai: 230 là điện áp xoay chiều 115/230 VAC, chữ R là relay chứ không phải transistor, và chữ o nghĩa là không có màn hình.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Nguồn và ngõ vào 115/230 VAC, ngõ ra relay, có đồng hồ thời gian thực, không có màn hình</button><div class="c-mcq-feedback" hidden>Đúng: 230 = 115/230 VAC, R = relay, C = có đồng hồ/định thời, o = không màn hình.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Nguồn 24 VDC, ngõ vào 230 V, ngõ ra relay, không có đồng hồ</button><div class="c-mcq-feedback" hidden>Sai: con số 230 là điện áp của cả nguồn lẫn ngõ vào, không thể nguồn 24 VDC mà ngõ vào 230 V.</div></li></ol></div><div class="c-mcq" id="B1-c5" data-answer="2"><p class="c-mcq-prompt">Kit của lớp là LOGO! 12/24RCE. Điều nào sau đây là đúng?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Cấp 230 VAC cho nó được, vì ký hiệu 12/24 chỉ là điện áp ngõ ra</button><div class="c-mcq-feedback" hidden>Sai: 12/24 là điện áp nguồn và ngõ vào. Cấp 230 VAC sẽ làm hỏng thiết bị.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Ngõ ra là transistor nên mỗi ngõ chỉ chịu 0,3 A</button><div class="c-mcq-feedback" hidden>Sai: có chữ R nên là ngõ ra relay. Giới hạn 0,3 A là của model transistor như LOGO! 24.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Cấp nguồn một chiều 12 đến 24 V; ngõ ra relay chịu 10 A thuần trở nhưng chỉ 3 A tải cảm</button><div class="c-mcq-feedback" hidden>Đúng: nguồn DC 12/24 V, relay 10 A thuần trở/3 A tải cảm, cần cầu chì ngoài.</div></li></ol></div><p class="c-quiz-score" aria-live="polite"></p><button type="button" class="c-quiz-reset">Làm lại</button></div></section>
<section class="c-section" id="B1-s4"><h2>Sơ đồ nối dây ngõ vào và ngõ ra: relay và transistor</h2><div class="c-prose"><p><strong>Ngõ vào (I)</strong>: công tắc hoặc nút nhấn nối từ đầu cấp điện của đúng điện áp model vào đầu I. Đóng công tắc thì có điện áp giữa I và cực chung, ngõ vào lên mức 1. Model 230 VAC: nối từ L1 vào I, dây N nối về cực N của nguồn để khép mạch. Model DC: nối từ L+ vào I, cực chung nối M (0 V).</p>
<p>Ngưỡng tham khảo của model 230 VAC theo giáo trình: mức 0 khi điện áp từ 40 V trở xuống, mức 1 khi từ 79 V trở lên. Vì thế đóng công tắc có ~230 V vào I3 thì I3 chắc chắn lên 1. <strong>Nhưng đừng suy ra 230 V là &quot;càng lớn càng an toàn&quot;</strong>: đưa 230 V vào model 24 V sẽ làm hỏng ngõ vào, và đưa 24 V vào model 230 V thì ngõ vào không lên mức 1. Giá trị ngưỡng chính xác của model 12/24 V xem datasheet của đúng thế hệ thiết bị.</p>
<p><strong>Ngõ ra relay (R)</strong>: mỗi ngõ Q có hai đầu tiếp điểm khô, <strong>cách ly</strong> với nguồn và ngõ vào. Tải có thể dùng nguồn khác, xoay chiều hay một chiều, miễn trong định mức tiếp điểm. Cần cầu chì ngoài cho mạch tải.</p>
<p><strong>Ngõ ra transistor (không R)</strong>: các ngõ Q <strong>dùng chung nguồn 24 VDC</strong> với LOGO!, tải nối giữa Q và cực M (0 V). Mỗi ngõ chỉ chịu 0,3 A và có bảo vệ quá tải/ngắn mạch. Tải lớn hơn 0,3 A, hoặc tải xoay chiều, phải đi qua relay hay contactor trung gian có cuộn dòng nhỏ hơn 0,3 A. Với tải cảm một chiều cần mạch dập xung (diode hoặc RC), đây là kiến thức bổ sung ngoài giáo trình.</p>
<p><strong>Cạm bẫy khi đo ngõ vào 230 V</strong>: dòng ngõ vào rất nhỏ (cỡ vài phần mười mA), nên đồng hồ số trở kháng cao (hoặc đèn báo mắc song song) có thể cho điện áp &quot;ma&quot; dù không có điện áp thật. Muốn kết luận, đo lại khi có tải thử (đèn thử hoặc điện trở).</p>
</div><table class="c-table"><caption>So sánh ngõ ra relay và ngõ ra transistor của LOGO!</caption><thead><tr><th scope="col">Tiêu chí</th><th scope="col">Ngõ ra relay (có chữ R)</th><th scope="col">Ngõ ra transistor (không chữ R)</th></tr></thead><tbody><tr><td>Cách ly với nguồn LOGO!</td><td>Có: tiếp điểm khô, tải dùng nguồn riêng</td><td>Không: dùng chung nguồn 24 VDC, cực chung M</td></tr><tr><td>Điện áp tải</td><td>Xoay chiều hoặc một chiều, trong định mức tiếp điểm</td><td>Chỉ 24 VDC cùng nguồn LOGO!</td></tr><tr><td>Dòng tải tối đa (một ngõ)</td><td>12/24RCE: 10 A thuần trở, 3 A tải cảm</td><td>0,3 A</td></tr><tr><td>Cách đấu tải</td><td>Tải mắc nối tiếp với tiếp điểm Qn (hai đầu tiếp điểm)</td><td>Tải nối giữa Qn và M</td></tr><tr><td>Bảo vệ</td><td>Không có bảo vệ ngắn mạch bên trong, cần cầu chì ngoài</td><td>Có bảo vệ quá tải và ngắn mạch</td></tr><tr><td>Tải lớn hơn giới hạn</td><td>Dùng contactor trung gian</td><td>Dùng relay/contactor trung gian cuộn dòng nhỏ</td></tr><tr><td>Phù hợp</td><td>Tải đa dạng, cần cách ly, đóng cắt không quá nhanh</td><td>Tải DC nhỏ, đóng cắt thường xuyên, nhanh</td></tr></tbody></table><div class="c-quiz" data-key="B1-s4-checks"><h3>Kiểm tra nhanh</h3><div class="c-mcq" id="B1-c6" data-answer="1"><p class="c-mcq-prompt">Bạn có LOGO! 24 ngõ ra transistor (0,3 A mỗi ngõ) và cần điều khiển một contactor có cuộn 230 VAC. Cách đúng là gì?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Nối cuộn contactor 230 VAC giữa Q1 và N, vì ngõ ra có điện áp</button><div class="c-mcq-feedback" hidden>Sai: ngõ ra transistor chỉ cấp 24 VDC dòng nhỏ, không đóng cắt trực tiếp tải 230 VAC; nối như vậy sẽ hỏng ngõ ra.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Cho Q1 điều khiển một relay trung gian cuộn 24 VDC dòng nhỏ; tiếp điểm relay đó cấp 230 VAC cho cuộn contactor</button><div class="c-mcq-feedback" hidden>Đúng: relay trung gian cách ly mạch 24 VDC với mạch 230 VAC và chịu được dòng cuộn contactor.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Chỉ cần chọn contactor cuộn 24 VDC, không cần quan tâm dòng cuộn là bao nhiêu</button><div class="c-mcq-feedback" hidden>Sai: dòng cuộn vẫn phải không quá 0,3 A, nếu vượt thì cần thêm relay trung gian.</div></li></ol></div><div class="c-mcq" id="B1-c7" data-answer="2"><p class="c-mcq-prompt">Công tắc S1 cấp 230 VAC vào ngõ I1 của kit LOGO! 12/24RCE. Hậu quả nào đúng?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">I1 lên mức 1 bình thường, vì 230 V lớn hơn ngưỡng</button><div class="c-mcq-feedback" hidden>Sai: ngưỡng chỉ nói về lúc nào là mức 1, không cho phép đưa điện áp vượt giới hạn của model.</div></li><li><button type="button" class="c-mcq-option" data-index="1">LOGO! tự nhận ra điện áp và chuyển sang chế độ ngõ vào 230 V</button><div class="c-mcq-feedback" hidden>Sai: LOGO! không có chức năng tự đổi điện áp ngõ vào. Điện áp ngõ vào do model quyết định.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Ngõ vào có thể bị hỏng vì vượt điện áp cho phép; phải đúng điện áp của model</button><div class="c-mcq-feedback" hidden>Đúng: kiểm tra nhãn model và điện áp trước khi đấu, vì cấp sai điện áp làm hỏng ngõ vào.</div></li></ol></div><p class="c-quiz-score" aria-live="polite"></p><button type="button" class="c-quiz-reset">Làm lại</button></div></section>
<section class="c-section" id="B1-s5"><h2>Mở rộng ngõ vào/ra và cách đánh địa chỉ</h2><div class="c-prose"><p>Khi LOGO! cơ bản không đủ điểm vào/ra, ghép thêm <strong>module mở rộng</strong> vào bên phải. Module số DM8 có 4 ngõ vào và 4 ngõ ra. Module tương tự AM2 có 2 ngõ vào tương tự (điện áp 0 đến 10 V hoặc dòng 0 đến 20 mA). Module phải <strong>cùng họ nguồn</strong> với khối cơ bản (ví dụ DM8 12/24R ghép với 12/24RCE), và relay trên DM8 chỉ chịu <strong>5 A</strong>, thấp hơn 10 A của khối cơ bản. Số module tối đa tra catalogue.</p>
<p><strong>Đánh địa chỉ</strong>: địa chỉ được cấp liên tục theo vị trí ghép, <strong>không quay lại I1</strong> ở mỗi module. Với khối cơ bản có 8 ngõ vào (I1 đến I8), module DM8 đầu tiên có các ngõ vào I9 đến I12, module thứ hai I13 đến I16, và cứ thế. Ngõ ra cũng đánh liên tục: khối cơ bản Q1 đến Q4, DM8 đầu tiên Q5 đến Q8, DM8 thứ hai Q9 đến Q12. Địa chỉ này là địa chỉ bạn dùng khi lập trình trong LOGO!Soft Comfort.</p>
</div><table class="c-table"><caption>Địa chỉ ngõ vào/ra của kit 12/24RCE ghép các module DM8 12/24R</caption><thead><tr><th scope="col">Vị trí</th><th scope="col">Ngõ vào số</th><th scope="col">Ngõ ra relay</th><th scope="col">Dòng relay mỗi ngõ</th></tr></thead><tbody><tr><td>Khối cơ bản 12/24RCE</td><td>I1 đến I8</td><td>Q1 đến Q4</td><td>10 A thuần trở / 3 A tải cảm</td></tr><tr><td>DM8 12/24R thứ 1</td><td>I9 đến I12</td><td>Q5 đến Q8</td><td>5 A</td></tr><tr><td>DM8 12/24R thứ 2</td><td>I13 đến I16</td><td>Q9 đến Q12</td><td>5 A</td></tr><tr><td>DM8 12/24R thứ 3</td><td>I17 đến I20</td><td>Q13 đến Q16</td><td>5 A</td></tr></tbody></table><div class="c-quiz" data-key="B1-s5-checks"><h3>Kiểm tra nhanh</h3><div class="c-mcq" id="B1-c8" data-answer="2"><p class="c-mcq-prompt">Kit gồm LOGO! 12/24RCE (I1 đến I8) cộng một DM8 12/24R. Nút nhấn nối vào ngõ vào đầu tiên của DM8 có địa chỉ nào trong chương trình?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">I1, vì mỗi module bắt đầu đếm lại từ đầu</button><div class="c-mcq-feedback" hidden>Sai: địa chỉ không đếm lại, I1 vẫn là ngõ vào đầu tiên của khối cơ bản.</div></li><li><button type="button" class="c-mcq-option" data-index="1">I5, vì DM8 chỉ có 4 ngõ vào nên đánh từ I5</button><div class="c-mcq-feedback" hidden>Sai: I5 đã là ngõ vào của khối cơ bản; địa chỉ nối tiếp theo số ngõ vào thật của khối cơ bản (8).</div></li><li><button type="button" class="c-mcq-option" data-index="2">I9, vì địa chỉ nối tiếp sau I8 của khối cơ bản</button><div class="c-mcq-feedback" hidden>Đúng: khối cơ bản dùng I1 đến I8, DM8 đầu tiên là I9 đến I12.</div></li></ol></div><div class="c-mcq" id="B1-c9" data-answer="1"><p class="c-mcq-prompt">Một tải thuần trở 8 A dự định đấu vào ngõ ra Q6 của kit 12/24RCE + DM8 12/24R. Nhận định nào đúng?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Được, vì mọi ngõ ra relay của LOGO! đều chịu 10 A</button><div class="c-mcq-feedback" hidden>Sai: relay trên module mở rộng có định mức thấp hơn khối cơ bản.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Không nên: Q6 nằm trên DM8, relay chỉ chịu 5 A; chuyển qua contactor hoặc dùng ngõ ra khối cơ bản</button><div class="c-mcq-feedback" hidden>Đúng: Q5 đến Q8 thuộc DM8 (5 A); 8 A vượt định mức nên cần ngõ ra khác hoặc contactor.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Được, vì tải thuần trở thì dòng nào cũng chịu</button><div class="c-mcq-feedback" hidden>Sai: thuần trở chỉ nâng giới hạn so với tải cảm, không bỏ giới hạn.</div></li></ol></div><p class="c-quiz-score" aria-live="polite"></p><button type="button" class="c-quiz-reset">Làm lại</button></div></section>
<section class="c-section" id="B1-s6"><h2>Trình tự đấu nối an toàn trước khi cấp điện</h2><div class="c-prose"><p>Giáo trình trình bày hình vẽ đấu dây nhưng chưa nêu trình tự thao tác. Bạn hãy luôn làm theo thứ tự sau mỗi khi đấu hoặc sửa dây:</p>
<ol>
<li><strong>Cắt nguồn</strong> và xác nhận đã mất điện (aptomat OFF, đo hoặc kiểm tra bằng bút thử đúng cách). Treo biển báo &quot;Đang thực hành&quot; nếu xưởng có yêu cầu.</li>
<li><strong>Đọc nhãn</strong> model và điện áp nguồn trên vỏ, ghi lại. Đối chiếu với nguồn của kit và loại tải.</li>
<li><strong>Đối chiếu sơ đồ</strong> (Hình 1.1 đến 1.3 của giáo trình) rồi mới đấu: nguồn, ngõ vào, ngõ ra, cầu chì ngoài.</li>
<li><strong>Kiểm tra</strong> từng mối nối: đầu nối chắc, không thò sợi đồng, không nhầm đầu L/N hoặc +/M. Dùng dây tiết diện 1,5 đến 2,5 mm² theo giáo trình.</li>
<li><strong>Đo trước khi cấp điện vào thiết bị</strong>: đo điện áp nguồn tại đầu cấp bằng đồng hồ đúng thang, đo thông mạch khi cần. Có thầy cô đồng ý rồi mới đóng aptomat.</li>
<li><strong>Cấp điện và quan sát</strong>: nếu có mùi khét, tiếng kêu, màn hình lạ thì cắt nguồn ngay.</li>
</ol>
<p>Về nối đất: giáo trình có câu &quot;không cần dây nối đất&quot;, nhưng bạn <strong>không</strong> áp dụng như quy tắc chung. Hãy đấu dây bảo vệ (PE) và cực nối đất chức năng (nếu có) đúng hướng dẫn của kit và của hãng.</p>
</div><div class="c-quiz" data-key="B1-s6-checks"><h3>Kiểm tra nhanh</h3><div class="c-mcq" id="B1-c10" data-answer="1"><p class="c-mcq-prompt">Bạn nhận một kit chưa biết model. Việc nào cần làm ĐẦU TIÊN?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Đóng aptomat để xem màn hình hiển thị model gì</button><div class="c-mcq-feedback" hidden>Sai: cấp điện để &quot;xem thử&quot; khi chưa biết điện áp có thể làm hỏng ngõ vào hoặc gây nguy hiểm.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Cắt nguồn, đọc nhãn model và điện áp, đối chiếu với sơ đồ, rồi mới đấu và kiểm tra</button><div class="c-mcq-feedback" hidden>Đúng: nguồn ngắt, đọc nhãn, đối chiếu sơ đồ, đấu, kiểm tra, đo, rồi mới cấp điện.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Đấu hết dây rồi đo điện áp nguồn bằng VOM khi đã có điện</button><div class="c-mcq-feedback" hidden>Sai: đo điện áp nguồn phải làm trước khi nối vào thiết bị và trước khi cấp điện cho cả mạch.</div></li></ol></div><div class="c-mcq" id="B1-c11" data-answer="2"><p class="c-mcq-prompt">LOGO! 230RC: công tắc I3 đã đóng nhưng LOGO! hiển thị I3 = 0, trong khi đồng hồ vạn năng số đo giữa I3 và N được khoảng 230 V. Hướng xử lý nào hợp lý nhất?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Thay LOGO! ngay vì ngõ vào chết</button><div class="c-mcq-feedback" hidden>Sai: kết luận hỏng khi chưa kiểm tra các nguyên nhân thông thường là thao tác vội.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Điện áp 230 V chưa đạt ngưỡng nên cần tăng điện áp nguồn</button><div class="c-mcq-feedback" hidden>Sai: 230 V đã vượt ngưỡng mức 1 (khoảng 79 V), nên ngưỡng không phải nguyên nhân.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Nghi đồng hồ số trở kháng cao đo điện áp &quot;ma&quot;: đo lại có tải thử, kiểm tra đầu nối lỏng và kiểm tra chương trình/địa chỉ</button><div class="c-mcq-feedback" hidden>Đúng: điện áp ma, đầu nối lỏng hoặc đấu nhầm, chương trình không dùng I3 hoặc gán sai địa chỉ là ba nguyên nhân cần kiểm tra theo thứ tự.</div></li></ol></div><p class="c-quiz-score" aria-live="polite"></p><button type="button" class="c-quiz-reset">Làm lại</button></div></section>
<section class="c-section" id="vi-du"><h2>Ví dụ mẫu</h2><p>Ví dụ đầu có lời giải đầy đủ. Ví dụ sau để trống vài bước: tự viết trước, rồi mới mở bước mẫu.</p><div class="c-we" data-fading="full"><h3>Chọn cấu hình LOGO! và đếm module mở rộng cho yêu cầu 10 vào, 7 ra</h3><p class="c-we-problem">Tủ điều khiển dùng nguồn 24 VDC. Cần 10 ngõ vào số 24 VDC (nút nhấn, cảm biến) và 7 ngõ ra đóng cắt đèn báo, mỗi tải không quá 2 A. Dùng khối cơ bản LOGO! 12/24RCE (8 vào, 4 ra relay) và module DM8 12/24R (4 vào, 4 ra relay). Cần mấy module DM8, và địa chỉ các ngõ cuối cùng là gì?</p><ol class="c-we-steps"><li class="c-we-step">Liệt kê yêu cầu: 10 ngõ vào, 7 ngõ ra, nguồn 24 VDC, tải nhỏ. Vì sao làm bước này trước: có số liệu rõ ràng thì mới so sánh được với khả năng của thiết bị.</li><li class="c-we-step">Chọn khối cơ bản: 12/24RCE vì nguồn 24 VDC nằm trong dải 10,8 đến 28,8 V, ngõ ra relay phù hợp tải đèn. Nó có 8 vào và 4 ra.</li><li class="c-we-step">Tính phần ngõ vào còn thiếu: 10 - 8 = 2. Mỗi DM8 thêm 4 ngõ vào nên cần ceil(2/4) = 1 module.</li><li class="c-we-step">Tính phần ngõ ra còn thiếu: 7 - 4 = 3. Mỗi DM8 thêm 4 ngõ ra nên cần ceil(3/4) = 1 module.</li><li class="c-we-step">Ghép hai kết quả: mỗi DM8 mang cả 4 vào lẫn 4 ra, nên số module là lớn hơn trong hai số vừa tính, tức max(1, 1) = 1. Không cộng 1 + 1 = 2. Đây là lỗi thường gặp nhất.</li><li class="c-we-step">Tổng sau mở rộng: 12 ngõ vào, 8 ngõ ra. Địa chỉ: khối cơ bản I1 đến I8 và Q1 đến Q4; DM8 thứ nhất I9 đến I12 và Q5 đến Q8. Ngõ vào cuối cùng cần dùng là I10 và ngõ ra cuối cùng là Q7.</li><li class="c-we-step">Kiểm tra điều kiện: DM8 12/24R cùng họ nguồn 12/24 VDC với khối cơ bản; relay DM8 chịu 5 A, tải 2 A đạt yêu cầu. Cuối cùng, tra catalogue xem số module tối đa của thế hệ thiết bị (ở đây chỉ dùng 1).</li></ol></div><div class="c-we" data-fading="completion"><h3>Chọn số module cho yêu cầu 14 vào, 9 ra (bạn hoàn thành các bước trống)</h3><p class="c-we-problem">Cùng nguồn 24 VDC và cùng thiết bị như ví dụ 1. Nay cần 14 ngõ vào số và 9 ngõ ra relay, tải mỗi ngõ không quá 3 A thuần trở. Xác định số module DM8 12/24R và địa chỉ của module cuối.</p><ol class="c-we-steps"><li class="c-we-step">Liệt kê yêu cầu: 14 vào, 9 ra, nguồn 24 VDC. Khối cơ bản 12/24RCE có 8 vào, 4 ra; mỗi DM8 thêm 4 vào, 4 ra.</li><li class="c-we-step is-blank"><p class="c-we-prompt">Tính số ngõ vào còn thiếu rồi chia cho 4 và làm tròn lên. Nhớ khối cơ bản đã có 8 ngõ vào.</p><textarea class="c-we-input" data-key="B1-we2-1" rows="3" aria-label="Bước bạn tự viết"></textarea><details class="c-we-reveal"><summary>Xem bước mẫu</summary><div>Ngõ vào còn thiếu: 14 - 8 = 6, cần ceil(6/4) = 2 module.</div></details></li><li class="c-we-step is-blank"><p class="c-we-prompt">Tương tự cho ngõ ra: trừ đi 4 ngõ ra của khối cơ bản rồi chia cho 4, làm tròn lên.</p><textarea class="c-we-input" data-key="B1-we2-2" rows="3" aria-label="Bước bạn tự viết"></textarea><details class="c-we-reveal"><summary>Xem bước mẫu</summary><div>Ngõ ra còn thiếu: 9 - 4 = 5, cần ceil(5/4) = 2 module.</div></details></li><li class="c-we-step is-blank"><p class="c-we-prompt">Cộng hay lấy giá trị lớn hơn? Hãy nhớ mỗi DM8 có cả vào lẫn ra.</p><textarea class="c-we-input" data-key="B1-we2-3" rows="3" aria-label="Bước bạn tự viết"></textarea><details class="c-we-reveal"><summary>Xem bước mẫu</summary><div>Số module thực tế = max(2, 2) = 2, vì ngõ vào và ngõ ra nằm chung trên mỗi DM8.</div></details></li><li class="c-we-step">Tổng sau mở rộng: 16 ngõ vào và 12 ngõ ra; dư 2 ngõ vào và 3 ngõ ra làm dự phòng.</li><li class="c-we-step is-blank"><p class="c-we-prompt">DM8 thứ nhất đã dùng I9 đến I12 và Q5 đến Q8. Địa chỉ nối tiếp sau đó là gì?</p><textarea class="c-we-input" data-key="B1-we2-5" rows="3" aria-label="Bước bạn tự viết"></textarea><details class="c-we-reveal"><summary>Xem bước mẫu</summary><div>Địa chỉ DM8 thứ hai: ngõ vào I13 đến I16, ngõ ra Q9 đến Q12. Ngõ vào cuối cần dùng là I14, ngõ ra cuối cần dùng là Q9.</div></details></li><li class="c-we-step">Kiểm tra: tải 3 A thuần trở trên Q5 đến Q12 (relay DM8) vượt hay không vượt 5 A? Không vượt nên đạt. Tra catalogue số module tối đa của thế hệ thiết bị đang dùng.</li></ol></div></section>
<section class="c-section" id="thuc-hanh"><h2>Thực hành</h2><div class="c-lab"><p class="c-kicker">LOGO-PRAC-1</p><h3>Đấu nối nguồn và ngõ vào/ra PLC LOGO! (relay và transistor)</h3><div class="c-prose"><p><strong>Nhiệm vụ:</strong> đọc ký hiệu trên vỏ và bảng thông số để chọn đúng model, rồi đấu nguồn, ngõ vào và ngõ ra của LOGO! đúng sơ đồ mục 1.2 (Hình 1.1 đến 1.3 của giáo trình). Kit của lớp là LOGO! 12/24RCE và DM8 12/24R, nguồn một chiều 24 V. Trên kit relay bạn đấu thật; phần ngõ ra transistor bạn vẽ sơ đồ và giải thích trên phiếu. Làm việc theo nhóm 3 người trên mỗi kit, luân phiên vai: người đấu dây, người kiểm tra chéo, người ghi phiếu.</p>
<p><strong>Nguyên tắc:</strong> ngắt nguồn khi đấu dây. Chỉ đóng aptomat khi đã kiểm tra xong và được giáo viên đồng ý.</p>
</div><div class="c-callout" data-tone="safety"><p class="c-callout-title">An toàn</p><ul><li>Ngắt nguồn trước khi đấu dây; không chạm đầu nối khi đang có điện.</li><li>Kiểm tra nhãn model và điện áp trước khi cấp nguồn; cấp sai điện áp làm hỏng ngõ vào.</li><li>Tải transistor không vượt 0,3 A; tải lớn đi qua relay hoặc contactor trung gian.</li><li>Model relay (12/24RC, 24RC, 230RC) cần cầu chì ngoài.</li></ul></div><h4>Các bước</h4><ol><li>Ngắt nguồn: aptomat của bàn kit ở vị trí OFF, kiểm tra đã mất điện. Không đặt tay vào đầu nối trước khi xác nhận.</li><li>Đọc nhãn model và nhãn điện áp trên vỏ LOGO! và DM8; ghi vào phiếu: điện áp nguồn/ngõ vào, loại ngõ ra, có màn hình hay không.</li><li>Giải mã trên phiếu ba mã cho sẵn (ví dụ 12/24RCo, 24, 230RCo): điện áp, loại ngõ ra, có màn hình hay không. Nhờ bạn cùng nhóm kiểm tra chéo.</li><li>Chọn loại ngõ ra và model phù hợp cho hai tình huống tải mà phiếu đưa ra (một tải 0,15 A một chiều và một cuộn contactor 230 VAC). Ghi lý do, gồm cả giới hạn dòng.</li><li>Đo trước khi cấp điện: đo điện áp nguồn một chiều tại đầu ra nguồn của bàn kit bằng đồng hồ đúng thang (khi giáo viên cho phép đóng nguồn bàn), đối chiếu với nhãn model rồi ngắt lại.</li><li>Đấu nguồn cho LOGO! và DM8 theo sơ đồ, đúng cực L+ và M. Lắp cầu chì ngoài cho mạch nguồn và mạch tải relay theo hướng dẫn của giáo viên.</li><li>Đấu hai nút nhấn vào ngõ vào của khối cơ bản và một nút vào ngõ vào của DM8 bằng đúng điện áp của model. Ghi địa chỉ của từng ngõ vào lên phiếu.</li><li>Đấu một đèn báo vào ngõ ra relay của khối cơ bản và một đèn vào ngõ ra relay của DM8. Ghi địa chỉ từng ngõ ra lên phiếu.</li><li>Vẽ sơ đồ đấu một tải 24 VDC dòng 0,2 A vào ngõ ra transistor (cực chung M), rồi nêu phải làm gì nếu tải 0,5 A.</li><li>Kiểm tra chéo toàn bộ mối nối với bạn cùng nhóm theo phiếu. Chưa có điện ở thời điểm này.</li><li>Gọi giáo viên kiểm tra. Khi được đồng ý mới đóng aptomat; cấp điện, thử từng nút nhấn với chương trình kiểm tra I/O do giáo viên nạp sẵn và quan sát đèn.</li><li>Chẩn đoán trên phiếu: &quot;I3 đóng nhưng màn hình hiển thị 0 dù VOM đo khoảng 230 V&quot;. Nêu ba nguyên nhân và cách kiểm tra từng nguyên nhân.</li><li>Kết thúc: ngắt nguồn, tháo dây theo thứ tự ngược lại, sắp xếp kit và dây về đúng vị trí.</li></ol><h4>Tự kiểm trước khi gọi giáo viên chấm</h4><div class="c-checklist" data-key="LOGO-PRAC-1-check"><ul><li><label><input type="checkbox"><span>Tôi giải mã đúng mã model (ví dụ 230RCo): nêu được điện áp vào, loại ngõ ra, có hay không có màn hình.</span></label></li><li><label><input type="checkbox"><span>Tôi chọn đúng model theo điện áp nguồn và loại tải; tải trên ngõ transistor không vượt 0,3 A, nếu vượt thì có relay trung gian.</span></label></li><li><label><input type="checkbox"><span>Tôi đấu ngõ vào đúng điện áp của model, không đưa 230 V vào model 24 V và ngược lại.</span></label></li><li><label><input type="checkbox"><span>Tôi đấu ngõ ra relay (cách ly với nguồn và ngõ vào) đúng sơ đồ, và vẽ đúng ngõ ra transistor (cực chung M, nguồn 24 VDC).</span></label></li><li><label><input type="checkbox"><span>Tôi đã lắp cầu chì ngoài cho các model relay yêu cầu.</span></label></li><li><label><input type="checkbox"><span>Tôi đã kiểm tra nhãn model và điện áp nguồn, đối chiếu sơ đồ và đo điện áp nguồn trước khi cấp điện vào thiết bị.</span></label></li></ul><p class="c-checklist-progress" aria-live="polite"></p></div><h4>Sai hỏng thường gặp</h4><table class="c-table"><thead><tr><th scope="col">Hiện tượng</th><th scope="col">Cách khắc phục</th></tr></thead><tbody><tr><td>Cấp 230 V vào model 24 V (hoặc ngược lại) làm hỏng ngõ vào.</td><td>Đọc nhãn model trước khi cấp nguồn và đối chiếu điện áp.</td></tr><tr><td>Đọc nhầm R/không R nên chọn sai loại tải.</td><td>Đối chiếu ký hiệu trên vỏ với bảng thông số (không R là transistor).</td></tr><tr><td>Tải trên transistor vượt 0,3 A.</td><td>Dùng relay hoặc contactor trung gian.</td></tr><tr><td>VOM đo điện áp ngõ vào không có tải cho kết quả giả (ví dụ ~230 V nhưng ngõ vào hiển thị 0).</td><td>Đo lại có tải (đèn thử hoặc điện trở); nếu điện áp sụt thì không có điện áp thật.</td></tr><tr><td>Đầu nối ngõ vào lỏng hoặc đấu nhầm, ngõ vào hiển thị 0 dù công tắc đóng.</td><td>Siết lại đầu nối và đo thông mạch khi công tắc đóng.</td></tr></tbody></table><h4>Mở rộng (làm thêm khi xong sớm)</h4><ul><li>Giải mã ba mã model (ví dụ 12/24RCo, 24, 230RCo) và nêu điện áp, loại ngõ ra, có màn hình hay không.</li><li>Với LOGO! 230RC cần thêm 10 ngõ vào 230 VAC và 6 ngõ ra relay, chọn module DM8 và xác định số lượng module.</li><li>Chẩn đoán: I3 đóng nhưng màn hình hiển thị 0 dù VOM đo khoảng 230 V; nêu ba nguyên nhân và cách kiểm tra.</li></ul></div></section>
<section class="c-section" id="tu-kiem-tra"><h2>Tự kiểm tra cuối bài</h2><div class="c-quiz" data-key="B1-self-test"><div class="c-mcq" id="B1-t1" data-answer="0"><p class="c-mcq-prompt">Nhãn trên vỏ ghi &quot;LOGO! 12/24RCE&quot;. Phát biểu nào đúng?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Nguồn một chiều 12/24 V, ngõ ra relay, có đồng hồ thời gian thực và cổng Ethernet</button><div class="c-mcq-feedback" hidden>Đúng: 12/24 = nguồn DC, R = relay, C = đồng hồ, E = Ethernet (thế hệ LOGO! 8).</div></li><li><button type="button" class="c-mcq-option" data-index="1">Ngõ ra transistor vì thiết bị dùng nguồn một chiều</button><div class="c-mcq-feedback" hidden>Sai: loại ngõ ra do chữ R quyết định, không phụ thuộc nguồn DC hay AC.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Chữ E là Expansion, nghĩa là chỉ dùng được khi đã ghép module mở rộng</button><div class="c-mcq-feedback" hidden>Sai: E ở đây là Ethernet; khối cơ bản chạy độc lập, module mở rộng chỉ là tùy chọn.</div></li></ol></div><div class="c-mcq" id="B1-t2" data-answer="1"><p class="c-mcq-prompt">Cần 12 ngõ vào số và 6 ngõ ra relay từ LOGO! 12/24RCE (8 vào, 4 ra) và DM8 12/24R (4 vào, 4 ra). Cần bao nhiêu DM8?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">2 module: 1 module cho ngõ vào và 1 module cho ngõ ra</button><div class="c-mcq-feedback" hidden>Sai: mỗi DM8 có cả vào lẫn ra nên không tách riêng hai loại module.</div></li><li><button type="button" class="c-mcq-option" data-index="1">1 module, vì ngõ vào thiếu 4 và ngõ ra thiếu 2 đều đủ với 1 DM8</button><div class="c-mcq-feedback" hidden>Đúng: thiếu 12 - 8 = 4 vào và 6 - 4 = 2 ra, 1 DM8 cung cấp 4 vào và 4 ra nên đủ.</div></li><li><button type="button" class="c-mcq-option" data-index="2">3 module, vì 12/4 = 3</button><div class="c-mcq-feedback" hidden>Sai: chia 12 cho 4 bỏ qua 8 ngõ vào đã có sẵn của khối cơ bản.</div></li></ol></div><div class="c-mcq" id="B1-t3" data-answer="2"><p class="c-mcq-prompt">Kit 12/24RCE ghép hai DM8 12/24R. Ngõ vào đầu tiên của DM8 thứ hai có địa chỉ nào?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">I1</button><div class="c-mcq-feedback" hidden>Sai: địa chỉ không bắt đầu lại ở mỗi module.</div></li><li><button type="button" class="c-mcq-option" data-index="1">I9</button><div class="c-mcq-feedback" hidden>Sai: I9 là ngõ vào đầu tiên của DM8 thứ nhất, không phải thứ hai.</div></li><li><button type="button" class="c-mcq-option" data-index="2">I13</button><div class="c-mcq-feedback" hidden>Đúng: I1 đến I8 khối cơ bản, I9 đến I12 DM8 thứ nhất, nên DM8 thứ hai bắt đầu từ I13.</div></li></ol></div><div class="c-mcq" id="B1-t4" data-answer="1"><p class="c-mcq-prompt">Q1 của LOGO! 12/24RCE (relay) dự định đóng cắt trực tiếp động cơ một pha có dòng định mức 6 A (tải cảm). Nhận định nào đúng?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Được, vì relay chịu 10 A</button><div class="c-mcq-feedback" hidden>Sai: 10 A là giá trị cho tải thuần trở, với tải cảm chỉ 3 A.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Không nên đấu trực tiếp: tải cảm chỉ được 3 A nên phải qua contactor trung gian</button><div class="c-mcq-feedback" hidden>Đúng: 6 A vượt 3 A của tải cảm, dùng contactor trung gian và vẫn cần cầu chì ngoài.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Được nếu chuyển động cơ sang ngõ ra transistor</button><div class="c-mcq-feedback" hidden>Sai: transistor chỉ 0,3 A, còn kém xa hơn nữa.</div></li></ol></div><div class="c-mcq" id="B1-t5" data-answer="0"><p class="c-mcq-prompt">Ngõ ra transistor của LOGO! 24 ghi &quot;tải nối giữa Q và M&quot;. M là gì?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">Cực chung 0 V của nguồn 24 VDC cấp cho LOGO!</button><div class="c-mcq-feedback" hidden>Đúng: transistor nối cực tải xuống 0 V chung với nguồn của LOGO!.</div></li><li><button type="button" class="c-mcq-option" data-index="1">Dây trung tính N của lưới điện 230 V</button><div class="c-mcq-feedback" hidden>Sai: ngõ ra transistor không dùng lưới 230 V, M không phải dây N.</div></li><li><button type="button" class="c-mcq-option" data-index="2">Cực dương 24 V của nguồn</button><div class="c-mcq-feedback" hidden>Sai: cực dương ghi là L+; M là cực chung (mass, 0 V).</div></li></ol></div><div class="c-mcq" id="B1-t6" data-answer="2"><p class="c-mcq-prompt">Với ĐTBKT = 6,0 và điểm thi = 8,0, điểm mô đun theo công thức của mô đun là bao nhiêu?</p><ol class="c-mcq-options"><li><button type="button" class="c-mcq-option" data-index="0">7,0</button><div class="c-mcq-feedback" hidden>Sai: 7,0 là trung bình cộng, không dùng trọng số 0,4/0,6.</div></li><li><button type="button" class="c-mcq-option" data-index="1">6,8</button><div class="c-mcq-feedback" hidden>Sai: 6,8 do đảo trọng số (0,6 cho điểm kiểm tra, 0,4 cho điểm thi).</div></li><li><button type="button" class="c-mcq-option" data-index="2">7,2</button><div class="c-mcq-feedback" hidden>Đúng: 0,4 × 6,0 + 0,6 × 8,0 = 2,4 + 4,8 = 7,2.</div></li></ol></div><p class="c-quiz-score" aria-live="polite"></p><button type="button" class="c-quiz-reset">Làm lại</button></div></section>
</main></div>
<footer class="c-foot"><p>Mô đun Điều khiển lập trình cỡ nhỏ · nội dung do AI soạn từ lịch trình và tài liệu giảng dạy của khoa, <strong>chưa được giáo viên duyệt</strong>. Lời giải bài thực hành chỉ có trong bản giáo viên.</p></footer>
<script src="../assets/course.js" defer></script>
</body>
</html>
